Program Version,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.05.24 18:34
! <Version>, Version ID
 Version, 9.6
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  20.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  17.86,  17.27,  18.32,  19.96,  24.25,  27.56,  29.79,  30.47,  29.31,  26.74,  23.31,  20.12
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Torreon COA MEX SRC-TMYx WMO#=763820,25.52,-103.42,-6.00,1124.10,88530,1.0522
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,4,28,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: N1,0.0,1.34,1.07,3.00,6.34,6.07,4.50,1,1,1,1.34,11.34,1.07,11.07,3.00,6.00,3.00,300.00,TARP,DOE-2,100.00,120.00,92.99,27.01,6,1,0,Yes
 Zone Information, THERMAL ZONE: N2,0.0,1.34,1.07,6.00,6.34,6.07,7.50,1,1,1,1.34,11.34,1.07,11.07,6.00,9.00,3.00,300.00,TARP,DOE-2,100.00,120.00,92.99,27.01,6,1,0,Yes
 Zone Information, THERMAL ZONE: N3,0.0,1.34,1.07,9.00,6.34,6.07,10.50,1,1,1,1.34,11.34,1.07,11.07,9.00,12.00,3.00,300.00,TARP,DOE-2,100.00,120.00,93.42,26.58,6,1,0,Yes
 Zone Information, THERMAL ZONE: PB,0.0,1.34,1.07,0.00,6.34,6.07,1.50,1,1,1,1.34,11.34,1.07,11.07,0.00,3.00,3.00,300.00,TARP,DOE-2,100.00,120.00,93.53,26.47,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: N1,100.00,5.7,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE: N2,100.00,5.7,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE: N3,100.00,5.7,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
 Zone Internal Gains Nominal, THERMAL ZONE: PB,100.00,5.7,17.696,5.651E-002,10.656,7.642,0.000,0.000,0.000,0.000,18.299,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, THERMAL ZONE: N1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE: N1,100.00,5.7,5.7,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, THERMAL ZONE: N2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE: N2,100.00,5.7,5.7,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, THERMAL ZONE: N3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE: N3,100.00,5.7,5.7,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, THERMAL ZONE: PB 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE,OFFICE WORK OCC,THERMAL ZONE: PB,100.00,5.7,5.7,5.651E-002,17.696,0.300,0.700,AutoCalculate,OFFICE ACTIVITY,No,3.8200E-008,0,6
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, THERMAL ZONE: N1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE: N1,100.00,5.7,1065.627,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,1065.627
 Lights Internal Gains Nominal, THERMAL ZONE: N2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE: N2,100.00,5.7,1065.627,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,1065.627
 Lights Internal Gains Nominal, THERMAL ZONE: N3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE: N3,100.00,5.7,1065.627,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,1065.627
 Lights Internal Gains Nominal, THERMAL ZONE: PB 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS,OFFICE BLDG LIGHT,THERMAL ZONE: PB,100.00,5.7,1065.627,10.656,188.571,0.000,0.000,0.000,1.000,1.000,General,0.000,1065.627
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: N1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE: N1,100.00,5.7,764.238,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,764.238
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: N2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE: N2,100.00,5.7,764.238,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,764.238
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: N3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE: N3,100.00,5.7,764.238,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,764.238
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: PB 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT,OFFICE BLDG EQUIP,THERMAL ZONE: PB,100.00,5.7,764.238,7.642,135.238,0.000,0.000,0.000,1.000,General,0.000,764.238
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: N1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE: N1,100.00,5.7,2.719E-002,2.719E-004,2.266E-004,0.326,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: N2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE: N2,100.00,5.7,2.719E-002,2.719E-004,2.266E-004,0.326,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: N3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE: N3,100.00,5.7,4.984E-002,4.984E-004,2.266E-004,0.598,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: PB 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION,OFFICE INFIL QUARTER ON,THERMAL ZONE: PB,100.00,5.7,2.719E-002,2.719E-004,2.266E-004,0.326,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: N1 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE: N1,100.00,5.7,5.334E-002,5.334E-004,9.439E-003,0.640,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: N2 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE: N2,100.00,5.7,5.334E-002,5.334E-004,9.439E-003,0.640,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: N3 VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE: N3,100.00,5.7,5.334E-002,5.334E-004,9.439E-003,0.640,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: PB VENTILATION PER PERSON,OFFICE WORK OCC,THERMAL ZONE: PB,100.00,5.7,5.334E-002,5.334E-004,9.439E-003,0.640,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: N1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: N2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: N3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PB,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  4
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: N1,RunPeriod: RUN PERIOD 1,7.0183280671E-002,7.2346033151E-002,Pass,Pass,4.1496912791E-002,0.1311031966,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: N2,RunPeriod: RUN PERIOD 1,6.2858914262E-002,6.4339452793E-002,Pass,Pass,4.5739120005E-002,0.1477547944,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: N3,RunPeriod: RUN PERIOD 1,8.6429002515E-002,7.6707582681E-002,Pass,Pass,0.1144796385,0.9473133323,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PB,RunPeriod: RUN PERIOD 1,0.1010633256,9.9784794601E-002,Pass,Pass,4.8031742745E-002,0.2902354756,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
